

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="../../../../">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>VeraGridEngine.Simulations.PowerFlow.grid_analysis &mdash; VeraGrid 6.7.0 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../../../_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/css/theme.css?v=9edc463e" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/graphviz.css?v=4ae1632d" />
      <link rel="stylesheet" type="text/css" href="../../../../_static/style.css?v=ba3a54df" />

  
      <script src="../../../../_static/jquery.js?v=5d32c60e"></script>
      <script src="../../../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="../../../../_static/documentation_options.js?v=9cce70e7"></script>
      <script src="../../../../_static/doctools.js?v=fd6eb6e6"></script>
      <script src="../../../../_static/sphinx_highlight.js?v=6ffebe34"></script>
    <script src="../../../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../../../genindex.html" />
    <link rel="search" title="Search" href="../../../../search.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../../../index.html" class="icon icon-home">
            VeraGrid
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/installation.html">💽 Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/user_interface.html">📊 User interface</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/veragrid_scripting_guide.html">📑 VeraGrid scripting guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_analysis.html">🔎 Grid analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/structure.html">🌁 Structure of VeraGrid</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/modelling.html">📐 Grid Modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/model_debugging.html">🪲 Model debugging</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/file_operations.html">💾 File loading and saving</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/topology.html">🌵 Topology</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/clustering.html">🎳 Clustering</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/grid_reduction.html">👾 Grid Reduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/procedural_grid.html">🕸️ Procedural Grid Expansion</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/power_flow.html">🔥 Power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/linear_analysis.html">📏 Linear analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/optimal_power_flow.html">🏁 Optimal power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/short_circuit.html">⚡ Short-Circuit</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/stochastic_power_flow.html">🎲 Stochastic power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/continuation_power_flow.html">➿ Continuation power flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/sigma_analysis.html">🌘 Sigma analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/solar_wizard.html">☀️ Solar power wizard</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/contingency_analysis.html">💥 Contingency analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/investment_optimization.html">🏦 Investment optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/cascading.html">🎢 Cascading</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/net_transfer_capacity.html">🚢 Net transfer capacity optimization</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/nodal_hosting_capacity.html">🏭 Nodal hosting capacity</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/reliability.html">🚧 Reliability</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/state_estimation.html">🌀 State estimation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/dynamic_simulations.html">🧲 Dynamic simulations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/development.html">💻 Development</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/plugins.html">🧩 Plugins</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/license.html">📜 License</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../md_source/data_models.html">Data Models</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../../../rst_source/api/auto/modules.html">VeraGrid</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../../../index.html">VeraGrid</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../../../index.html">Module code</a></li>
      <li class="breadcrumb-item active">VeraGridEngine.Simulations.PowerFlow.grid_analysis</li>
      <li class="wy-breadcrumbs-aside">
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <h1>Source code for VeraGridEngine.Simulations.PowerFlow.grid_analysis</h1><div class="highlight"><pre>
<span></span><span class="c1"># This Source Code Form is subject to the terms of the Mozilla Public</span>
<span class="c1"># License, v. 2.0. If a copy of the MPL was not distributed with this</span>
<span class="c1"># file, You can obtain one at https://mozilla.org/MPL/2.0/.</span>
<span class="c1"># SPDX-License-Identifier: MPL-2.0</span>
<span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>

<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Simulations.PowerFlow.power_flow_ts_driver</span><span class="w"> </span><span class="kn">import</span> <span class="n">PowerFlowTimeSeriesResults</span>
<span class="kn">from</span><span class="w"> </span><span class="nn">VeraGridEngine.Devices.multi_circuit</span><span class="w"> </span><span class="kn">import</span> <span class="n">MultiCircuit</span>


<div class="viewcode-block" id="TimeSeriesResultsAnalysis">
<a class="viewcode-back" href="../../../../rst_source/api/auto/VeraGridEngine.Simulations.PowerFlow.html#VeraGridEngine.Simulations.PowerFlow.grid_analysis.TimeSeriesResultsAnalysis">[docs]</a>
<span class="k">class</span><span class="w"> </span><span class="nc">TimeSeriesResultsAnalysis</span><span class="p">:</span>
<span class="w">    </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">    TimeSeriesResultsAnalysis</span>
<span class="sd">    &quot;&quot;&quot;</span>

    <span class="vm">__slots__</span> <span class="o">=</span> <span class="p">(</span>
        <span class="s1">&#39;grid&#39;</span><span class="p">,</span>
        <span class="s1">&#39;res&#39;</span><span class="p">,</span>
        <span class="s1">&#39;branch_overload_frequency&#39;</span><span class="p">,</span>
        <span class="s1">&#39;bus_under_voltage_frequency&#39;</span><span class="p">,</span>
        <span class="s1">&#39;bus_over_voltage_frequency&#39;</span><span class="p">,</span>
        <span class="s1">&#39;branch_overload_accumulated&#39;</span><span class="p">,</span>
        <span class="s1">&#39;bus_under_voltage_accumulated&#39;</span><span class="p">,</span>
        <span class="s1">&#39;bus_over_voltage_accumulated&#39;</span><span class="p">,</span>
        <span class="s1">&#39;buses_selected_for_storage_frequency&#39;</span><span class="p">,</span>
        <span class="s1">&#39;branches_selected_for_reactance_compensation&#39;</span><span class="p">,</span>
    <span class="p">)</span>

    <span class="k">def</span><span class="w"> </span><span class="fm">__init__</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="n">grid</span><span class="p">:</span> <span class="n">MultiCircuit</span><span class="p">,</span> <span class="n">results</span><span class="p">:</span> <span class="n">PowerFlowTimeSeriesResults</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">        Constructor</span>
<span class="sd">        :param grid: MultiCircuit instance</span>
<span class="sd">        :param results: TimeSeriesResults instance</span>
<span class="sd">        &quot;&quot;&quot;</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">grid</span> <span class="o">=</span> <span class="n">grid</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">res</span> <span class="o">=</span> <span class="n">results</span>

        <span class="n">m</span> <span class="o">=</span> <span class="n">results</span><span class="o">.</span><span class="n">Sf</span><span class="o">.</span><span class="n">shape</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>
        <span class="n">n</span> <span class="o">=</span> <span class="n">results</span><span class="o">.</span><span class="n">S</span><span class="o">.</span><span class="n">shape</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">branch_overload_frequency</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">m</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">bus_under_voltage_frequency</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">bus_over_voltage_frequency</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">branch_overload_accumulated</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">m</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">complex</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">bus_under_voltage_accumulated</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">complex</span><span class="p">)</span>
        <span class="bp">self</span><span class="o">.</span><span class="n">bus_over_voltage_accumulated</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">,</span> <span class="n">dtype</span><span class="o">=</span><span class="nb">complex</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">buses_selected_for_storage_frequency</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">branches_selected_for_reactance_compensation</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">m</span><span class="p">)</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">__run__</span><span class="p">()</span>

    <span class="k">def</span><span class="w"> </span><span class="nf">__run__</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">        Run the analysis</span>
<span class="sd">        Returns:</span>

<span class="sd">        &quot;&quot;&quot;</span>

<span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">        Optimal storage locations are those nodes where there</span>
<span class="sd">        are voltage problems and those nodes receiving the flow</span>
<span class="sd">        of current in case of overloads for the time series</span>
<span class="sd">        simulation.</span>

<span class="sd">            Returns:</span>
<span class="sd">        &quot;&quot;&quot;</span>

        <span class="n">nt</span><span class="p">,</span> <span class="n">n</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">res</span><span class="o">.</span><span class="n">S</span><span class="o">.</span><span class="n">shape</span>

        <span class="bp">self</span><span class="o">.</span><span class="n">buses_selected_for_storage_frequency</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>

        <span class="n">Vmax</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
        <span class="n">Vmin</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">zeros</span><span class="p">(</span><span class="n">n</span><span class="p">)</span>
        <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">bus</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">grid</span><span class="o">.</span><span class="n">buses</span><span class="p">):</span>
            <span class="n">Vmax</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">=</span> <span class="n">bus</span><span class="o">.</span><span class="n">Vmax</span>
            <span class="n">Vmin</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">=</span> <span class="n">bus</span><span class="o">.</span><span class="n">Vmin</span>

        <span class="n">F</span><span class="p">,</span> <span class="n">T</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">grid</span><span class="o">.</span><span class="n">get_branch_FT</span><span class="p">(</span><span class="n">add_vsc</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">add_hvdc</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">add_switch</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>

        <span class="n">rates</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">grid</span><span class="o">.</span><span class="n">get_branch_rates_prof</span><span class="p">()</span>

        <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">nt</span><span class="p">):</span>
            <span class="n">bus_voltage</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">res</span><span class="o">.</span><span class="n">voltage</span><span class="p">[</span><span class="n">t</span><span class="p">])</span>

            <span class="n">branch_loading</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">res</span><span class="o">.</span><span class="n">loading</span><span class="p">[</span><span class="n">t</span><span class="p">])</span>

            <span class="n">buses_over</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">bus_voltage</span> <span class="o">&gt;</span> <span class="n">Vmax</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>

            <span class="n">buses_under</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">bus_voltage</span> <span class="o">&lt;</span> <span class="n">Vmin</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>

            <span class="n">branches_over</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">branch_loading</span> <span class="o">&gt;</span> <span class="mf">1.0</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>

            <span class="c1"># get the buses from the selected Branches</span>
            <span class="n">flow_dir</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">res</span><span class="o">.</span><span class="n">Sf</span><span class="p">[</span><span class="n">t</span><span class="p">,</span> <span class="n">branches_over</span><span class="p">]</span><span class="o">.</span><span class="n">real</span>

            <span class="n">branches_w_from</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">flow_dir</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>
            <span class="n">branches_w_to</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">where</span><span class="p">(</span><span class="n">flow_dir</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">)[</span><span class="mi">0</span><span class="p">]</span>

            <span class="n">buses_f</span> <span class="o">=</span> <span class="n">F</span><span class="p">[</span><span class="n">branches_w_from</span><span class="p">]</span>
            <span class="n">buses_t</span> <span class="o">=</span> <span class="n">T</span><span class="p">[</span><span class="n">branches_w_to</span><span class="p">]</span>

            <span class="c1"># Branches</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">branch_overload_frequency</span><span class="p">[</span><span class="n">branches_over</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">bus_under_voltage_frequency</span><span class="p">[</span><span class="n">buses_under</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">bus_over_voltage_frequency</span><span class="p">[</span><span class="n">buses_over</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span>

            <span class="n">inc_loading</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">res</span><span class="o">.</span><span class="n">Sf</span><span class="p">[</span><span class="n">t</span><span class="p">,</span> <span class="n">branches_over</span><span class="p">]</span> <span class="o">-</span> <span class="n">rates</span><span class="p">[</span><span class="n">t</span><span class="p">,</span> <span class="n">branches_over</span><span class="p">]</span>
            <span class="n">inc_over</span> <span class="o">=</span> <span class="n">bus_voltage</span><span class="p">[</span><span class="n">buses_over</span><span class="p">]</span> <span class="o">-</span> <span class="n">Vmax</span><span class="p">[</span><span class="n">buses_over</span><span class="p">]</span>
            <span class="n">inc_under</span> <span class="o">=</span> <span class="n">Vmin</span><span class="p">[</span><span class="n">buses_under</span><span class="p">]</span> <span class="o">-</span> <span class="n">bus_voltage</span><span class="p">[</span><span class="n">buses_under</span><span class="p">]</span>

            <span class="bp">self</span><span class="o">.</span><span class="n">branch_overload_accumulated</span><span class="p">[</span><span class="n">branches_over</span><span class="p">]</span> <span class="o">+=</span> <span class="n">inc_loading</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">bus_under_voltage_accumulated</span><span class="p">[</span><span class="n">buses_under</span><span class="p">]</span> <span class="o">+=</span> <span class="n">inc_under</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">bus_over_voltage_accumulated</span><span class="p">[</span><span class="n">buses_over</span><span class="p">]</span> <span class="o">+=</span> <span class="n">inc_over</span>

            <span class="c1"># buses for storage</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">buses_selected_for_storage_frequency</span><span class="p">[</span><span class="n">buses_over</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">buses_selected_for_storage_frequency</span><span class="p">[</span><span class="n">buses_under</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">buses_selected_for_storage_frequency</span><span class="p">[</span><span class="n">buses_f</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span>
            <span class="bp">self</span><span class="o">.</span><span class="n">buses_selected_for_storage_frequency</span><span class="p">[</span><span class="n">buses_t</span><span class="p">]</span> <span class="o">+=</span> <span class="mi">1</span></div>

</pre></div>

           </div>
          </div>
          <footer>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, Santiago Peñate Vera et. al..</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>